---
title: "Edenton Solar Inverter Thermal Event Recovery"
city: "Edenton"
state: NC
coordinates: { lat: 36.0508, lon: -76.5466 }
sizeMwdc: 7.552
year: 2019
type: om
role: ["Thermal event recovery"]
acMw: 5
inverters: "Power Electronics HEMK 3,000 kW central inverter (replacement)"
keyFigures:
  - { value: "3.0 MW", label: "Central inverter" }
  - { value: "2.5 weeks", label: "Planned field execution" }
  - { value: "2019", label: "Recovery" }
summary: "Axis replaced a fire-damaged 3 MW Power Electronics HEMK central inverter at Edenton Solar in North Carolina and rebuilt the feeders, grounding, communications and conduit pathways needed to return the inverter block to service."
description: "Axis replaced a fire-damaged 3 MW central inverter at Edenton Solar, NC, and rebuilt the feeders, grounding and communications to return it to service."
impact: "A complete replacement installation with reconstructed power and communications pathways, tested conductors and terminations, and a documented basis for returning the block to operation."
challenge: "Recover a utility-scale inverter block after an April 2019 thermal event damaged the central inverter, its DC equipment, the feeder conductors and parts of the conduit system under the skid."
approach: "Axis set safe demolition limits, removed the damaged equipment and feeders, excavated and rehabilitated the pathways, integrated the replacement inverter, rebuilt its interfaces and electrically tested the installation before turnover."
scope:
  - "Demolition of damaged inverter feeders, conduit, terminations and debris"
  - "Excavation and repair of underground feeder and communications pathways"
  - "New feeder conductors, copper equipment grounds, Cat6 cabling and labeling"
  - "Bus plates, throat connections, transition conduit and connection hardware"
  - "Megger testing, installation verification, documentation and turnover"
controls:
  - title: "Safe demolition"
    body: "Damaged equipment was segregated, and the affected cable, conduit, terminations and debris removed."
  - title: "Pathway reconstruction"
    body: "Crews excavated to locate the existing conduits and rebuilt the damaged underground and equipment-pad transitions."
  - title: "Equipment integration"
    body: "Bus plates, throat connections, hardware, power conductors, grounds, communications and labels were installed around the new inverter."
  - title: "Electrical verification"
    body: "Replacement feeder cables were megger-tested and the rebuilt system verified before turnover."
benefits:
  - title: "One accountable recovery team"
    body: "Demolition, civil access, electrical reconstruction, equipment integration and testing ran as one field program."
  - title: "Damage beyond the cabinet"
    body: "A thermal event can compromise conductors, terminations, grounding, communications and buried pathways, and all of them were evaluated before energization."
  - title: "Replacement with evidence"
    body: "Cable testing, disciplined labeling, documented terminations and turnover records show the rebuilt block is ready for service."
image: ../../assets/projects/edenton-inverter-thermal-event-recovery.jpg
imageAlt: "A fire-damaged central inverter on its skid beside an intact transformer cabinet, with combiners and the solar array behind"
gallery:
  - image: ../../assets/projects/edenton-inverter-thermal-event-recovery-stage-1.jpg
    alt: "Burned-out inverter cabinets with their doors open"
    caption: "Damage assessment: the thermal-event damage defined the demolition boundary"
  - image: ../../assets/projects/edenton-inverter-thermal-event-recovery-stage-2.jpg
    alt: "Heat-damaged conductors emerging from gravel beneath the inverter skid"
    caption: "Pathway recovery: heat-damaged feeders and conduit removed and rebuilt"
  - image: ../../assets/projects/edenton-inverter-thermal-event-recovery-stage-3.jpg
    alt: "New labeled conductors terminated in the replacement inverter's connection cabinet"
    caption: "Terminate and test: new conductors, grounds, terminations, labeling and megger testing"
featured: true
published: true
order: 13
source: "Extracted from the Axis Energy Edenton inverter thermal event recovery abstract (supplied by the owner on 2026-10-22, revised 2026-10-28). The abstract gives the inverter rating, the April 2019 event and 2.5 weeks of planned field execution, but not the plant's overall size. Plant size (7.552 MWdc, 5.0 MWac, with a 2,000 kW and a 3,000 kW inverter) and site location from the sealed electrical record set (February 2019) in the job's estimate folder on AxisShare. Photos are from the abstract. Main photo replaced on 2026-10-30 with the uncropped April 2019 post-event original from the job folder; the abstract's side-by-side 'after' half dates from the plant's 2018 construction, not the 2019 replacement, so it is no longer used (flag for the owner)."
---

In April 2019 a thermal event destroyed one of the 3 MW Power Electronics HEMK central inverters at Edenton Solar in North Carolina. The fire did not stop at the cabinet: it damaged the DC equipment, the feeder conductors running to the combiner clusters, and parts of the conduit system under the skid.

Axis Energy defined the true damage boundary, then ran a disciplined replacement program over two and a half weeks of planned field work: controlled demolition, removal of the damaged feeders, excavation and conduit rehabilitation, new power, grounding and Cat6 communications cabling, integration of the replacement inverter, and megger testing before turnover.

Edenton shows how Axis mobilizes after a major equipment event and returns the affected inverter block with tested electrical infrastructure and clear closeout documentation.
